{
  "tableId": "5-23",
  "displayName": "Table 5-23",
  "title": "Copper PVC insulated sheathed cable ampacity - underground",
  "systemVoltageU0U": "0.6/1 kV",
  "conductorTemperatureC": 70,
  "ambientTemperatureC": 30,
  "installationGroupNumbers": [5, 6],
  "installationCondition": "Underground conduit or direct buried",
  "cableCodeScope": ["NYY", "NYY-G", "VCT", "VCT-G", "IEC 60502-1"],
  "sourceReferences": ["Table 5-23"],
  "correctionTableReferences": ["Table 5-8", "Table 5-44", "Table 5-45", "Table 5-46"],
  "rows": [
    {"sizeSqmm":1,"group5TwoLoaded":17,"group5ThreeLoaded":15,"group6UpToThreeLoaded":21},
    {"sizeSqmm":1.5,"group5TwoLoaded":21,"group5ThreeLoaded":19,"group6UpToThreeLoaded":26},
    {"sizeSqmm":2.5,"group5TwoLoaded":28,"group5ThreeLoaded":25,"group6UpToThreeLoaded":35},
    {"sizeSqmm":4,"group5TwoLoaded":36,"group5ThreeLoaded":33,"group6UpToThreeLoaded":45},
    {"sizeSqmm":6,"group5TwoLoaded":46,"group5ThreeLoaded":41,"group6UpToThreeLoaded":57},
    {"sizeSqmm":10,"group5TwoLoaded":62,"group5ThreeLoaded":55,"group6UpToThreeLoaded":76},
    {"sizeSqmm":16,"group5TwoLoaded":81,"group5ThreeLoaded":72,"group6UpToThreeLoaded":99},
    {"sizeSqmm":25,"group5TwoLoaded":106,"group5ThreeLoaded":94,"group6UpToThreeLoaded":128},
    {"sizeSqmm":35,"group5TwoLoaded":129,"group5ThreeLoaded":114,"group6UpToThreeLoaded":154},
    {"sizeSqmm":50,"group5TwoLoaded":153,"group5ThreeLoaded":136,"group6UpToThreeLoaded":181},
    {"sizeSqmm":70,"group5TwoLoaded":190,"group5ThreeLoaded":168,"group6UpToThreeLoaded":223},
    {"sizeSqmm":95,"group5TwoLoaded":232,"group5ThreeLoaded":204,"group6UpToThreeLoaded":267},
    {"sizeSqmm":120,"group5TwoLoaded":265,"group5ThreeLoaded":234,"group6UpToThreeLoaded":304},
    {"sizeSqmm":150,"group5TwoLoaded":303,"group5ThreeLoaded":266,"group6UpToThreeLoaded":342},
    {"sizeSqmm":185,"group5TwoLoaded":344,"group5ThreeLoaded":303,"group6UpToThreeLoaded":386},
    {"sizeSqmm":240,"group5TwoLoaded":404,"group5ThreeLoaded":361,"group6UpToThreeLoaded":448},
    {"sizeSqmm":300,"group5TwoLoaded":462,"group5ThreeLoaded":404,"group6UpToThreeLoaded":507},
    {"sizeSqmm":400,"group5TwoLoaded":529,"group5ThreeLoaded":462,"group6UpToThreeLoaded":577},
    {"sizeSqmm":500,"group5TwoLoaded":605,"group5ThreeLoaded":527,"group6UpToThreeLoaded":654}
  ]
}
